# Audit packet: Scenario: Data Center Wants a Solar VPPA (sc-data-center-ppa)

kind scenario · domain cases · level 2

## Evidence (quote, where it sits in the source, and the text around it)

### e1 · `np-02` · tier 1 · ERCOT Nodal Protocols, Section 2: Definitions and Acronyms (effective 2026-11-06)
locator: Section 2.1, definition of Large Load · text copy line 1341

BEFORE: …arket Participant that receives an Invoice from ERCOT. Isochronous Control Capable Resource A Resource that is capable of controlling frequency in isochronous control mode instead of droop control mode during a Blackout or Partial Blackout. J [Back to Top] K [Back to Top] L [Back to Top] Large Load 
QUOTE: One or more Facilities at a single site with an aggregate peak Demand greater than or equal to 75 MW behind one or more common Points of Interconnection (POIs) or Service Delivery Points.
AFTER:  Large Computational Load (LCL) A Large Load in which 50% or greater of the Demand at the site consists of power electronic based load, specifically computational load, such as data centers and cryptocurrency mining facilities. Large Load Interconnection Study (LLIS) The set of studies conducted by …

### e2 · `np-02` · tier 1 · ERCOT Nodal Protocols, Section 2: Definitions and Acronyms (effective 2026-11-06)
locator: Section 2.1, definition of Large Computational Load (LCL) · text copy line 1345

BEFORE: … or Partial Blackout. J [Back to Top] K [Back to Top] L [Back to Top] Large Load One or more Facilities at a single site with an aggregate peak Demand greater than or equal to 75 MW behind one or more common Points of Interconnection (POIs) or Service Delivery Points. Large Computational Load (LCL) 
QUOTE: A Large Load in which 50% or greater of the Demand at the site consists of power electronic based load, specifically computational load, such as data centers and cryptocurrency mining facilities.
AFTER:  Large Load Interconnection Study (LLIS) The set of studies conducted by a Transmission Service Provider (TSP) for the purpose of identifying any electric system improvements or enhancements required to reliably interconnect a Customer with a Large Load meeting the requirements of Planning Guide Sec…

### e3 · `sb6-89r` · tier 1 · SB 6 (89th Legislature, 2025), enrolled: large load interconnection
locator: SB 6 Section 2, PURA §37.0561(c) · alt copy line 46 · heading above: 37.0561 the reasonable costs to interconnect the large load in a

BEFORE: …ability. (c) The standards must apply only to customers requesting a new or expanded interconnection where the total load at a single site would exceed a demand threshold established by the commission based on the size of loads that significantly impact transmission needs in the ERCOT power region. 
QUOTE: The commission shall establish a demand threshold of 75 megawatts unless the commission determines that a lower threshold is necessary to accomplish the purposes described by Subsection (b).
AFTER:  (d) The standards must require each large load customer subject to Subsection (c) to disclose to the interconnecting electric utility or municipally owned utility whether the customer is pursuing a substantially similar request for electric service in this state the approval of which would result i…

### e4 · `sb6-89r` · tier 1 · SB 6 (89th Legislature, 2025), enrolled: large load interconnection
locator: SB 6 Section 2, PURA §37.0561(f) · alt copy line 94 · heading above: 37.0561 the reasonable costs to interconnect the large load in a

BEFORE: …eliability deployments. This subsection does not: (1) authorize or require a violation of any emissions limitation in state or federal law or a violation of any other environmental regulation; or (2) prohibit a large load customer from participating in a service authorized by Section 39.170(b). (f) 
QUOTE: The standards must set a flat study fee of at least $100,000 to be paid to the interconnecting electric utility or municipally owned utility for initial transmission screening studies for large loads subject to Subsection (c).
AFTER:  A large load customer that requests additional capacity following the screening study must pay an additional study fee based on the new request. The interconnecting electric utility or municipally owned utility shall apply any unused portion of the initial transmission screening study fee as a cred…

### e5 · `puct-25-194` · tier 1 · PUCT Substantive Rule 16 TAC §25.194, Large Load Interconnection Standards
locator: 16 TAC §25.194, intermediate financial security on a dollar per MW basis · text copy line 344

BEFORE: … large load customer, for ERCOT's costs to conduct the interconnection study. (vi) Any unused study amount of the study fee must be returned to the large load customer not later than 60 days after the conclusion of the interconnection study. Intermediate financial security on a dollar per MW basis. 
QUOTE: A large load customer must post financial security with the interconnecting DSP or the interconnecting TSP in the amount of $50,000 per MW of the requested peak demand for new interconnection requests or $50,000 per MW of the incremental increase in the peak demand for expanded interconnection requests.
AFTER:  Financial security under this subsection must be posted with the interconnecting DSP or the interconnecting TSP not later than the date that the intermediate agreement is executed. (i) Inflation adjustment. Beginning in 2032, the commission will adjust the $50,000 value on January 1 every five year…

### e6 · `sb6-89r` · tier 1 · SB 6 (89th Legislature, 2025), enrolled: large load interconnection
locator: SB 6 Section 2, PURA §37.0561(e) · alt copy line 71 · heading above: 37.0561 the reasonable costs to interconnect the large load in a

BEFORE: …lity or municipally owned utility information about the customer's on-site backup generating facilities and require the interconnecting electric utility or municipally owned utility to provide the information to the independent organization certified under Section 39.151 for the ERCOT power region. 
QUOTE: For the purposes of this subsection, "on-site backup generating facilities" means generation that is not capable of exporting energy to the ERCOT transmission grid and that, in the aggregate, can serve at least 50 percent of on-site demand. The independent organization shall establish a threshold before or during an energy emergency alert at which the organization may issue reasonable notice that large load customers with on-site backup generating facilities may be directed to either deploy the customer's on-site backup generating facilities or curtail load. After the independent organization deploys all available market services, except for frequency responsive services, the independent organization may direct the applicable electric utility or municipally owned utility to require the large load customer to either deploy the customer's on-site backup generating facilities or curtail load.
AFTER:  The independent organization shall include a deployment under this section as firm load shed when calculating any price adjustments for reliability deployments. This subsection does not: (1) authorize or require a violation of any emissions limitation in state or federal law or a violation of any o…

### e7 · `sb6-89r` · tier 1 · SB 6 (89th Legislature, 2025), enrolled: large load interconnection
locator: SB 6 Section 4, PURA §39.170(a) · alt copy line 244 · heading above: 39.151 for the ERCOT power region shall study the system impacts of

BEFORE: … shall post the decision made on each notice submitted under this section on the commission's Internet website. The commission may not post information regarding the decision that is competitively sensitive or otherwise considered confidential. Sec. 39.170. LARGE LOAD DEMAND MANAGEMENT SERVICE. (a) 
QUOTE: The commission shall require the independent organization certified under Section 39.151 for the ERCOT power region to ensure that each electric cooperative, transmission and distribution utility, and municipally owned utility serving a transmission-voltage customer develops a protocol, including the installation of any necessary equipment or technology before the customer is interconnected, to allow the load to be curtailed during firm load shed. The electric cooperative, transmission and distribution utility, or municipally owned utility shall confer with the customer to the extent feasible to shed load in a coordinated manner. This subsection applies only to a load interconnected after December 31, 2025, that is not: (1) load operated by a critical load industrial customer, as defined by Section 17.002; or (2) designated as a critical natural gas facility under Section 38.074.
AFTER:  (b) The commission shall require the independent organization certified under Section 39.151 for the ERCOT power region to develop a reliability service to competitively procure demand reductions from large load customers with a demand of at least 75 megawatts to be deployed in the event of an anti…

### e8 · `sb6-89r` · tier 1 · SB 6 (89th Legislature, 2025), enrolled: large load interconnection
locator: SB 6 Section 4, PURA §39.169(a) · alt copy line 171 · heading above: 37.0561 the reasonable costs to interconnect the large load in a

BEFORE: …sions of this title, except for Chapters 40 and 41, the provisions of this chapter control. SECTION 4. Subchapter D, Chapter 39, Utilities Code, is amended by adding Sections 39.169 and 39.170 to read as follows: Sec. 39.169. CO-LOCATION OF LARGE LOAD CUSTOMER WITH EXISTING GENERATION RESOURCE. (a) 
QUOTE: A power generation company, municipally owned utility, or electric cooperative must submit a notice to the independent organization certified under Section 39.151 for the ERCOT power region before implementing a net metering arrangement between an operating facility registered with the independent organization as a stand-alone generation resource as of September 1, 2025, and a new large load customer as described by Section 37.0561(c).
AFTER:  (b) This section does not apply to a generation resource: (1) the registration for which included a co-located large load customer at the time of energization, regardless of whether the load was energized at a later date; or (2) a majority interest of which is owned indirectly or directly as of Jan…

### e9 · `ercot-batch-zero-explainer` · tier 2 · Trending Topics: ERCOT's New Batch Connection Process for Large Electricity Users (2026-06-18)
locator: Trending Topics: Batch Connection Process (June 18, 2026), Studied Load · text copy line 154

BEFORE: …ect's electricity allocation hasn't been predetermined. These are projects that have some of the study process completed. Electricity allocations will be determined through a system-wide study based on what the transmission grid can reliably support once all eligible projects are assessed together. 
QUOTE: A studied load may receive its full requested capacity, a partial allocation, or may need to wait until a subsequent batch, if the grid cannot accommodate it at the time.
AFTER:  Excluded Load: Projects that do not qualify to be Base Load or Studied Load in Batch Zero will be required to wait for a future batch study. ERCOT understands that not all connection requests result in built projects. Therefore, developers will be presented with a commitment deadline currently plan…

### e10 · `ercot-batch-zero-explainer` · tier 2 · Trending Topics: ERCOT's New Batch Connection Process for Large Electricity Users (2026-06-18)
locator: Trending Topics: Batch Connection Process (June 18, 2026), commitment deadline · text copy line 160

BEFORE: …ad may receive its full requested capacity, a partial allocation, or may need to wait until a subsequent batch, if the grid cannot accommodate it at the time. Excluded Load: Projects that do not qualify to be Base Load or Studied Load in Batch Zero will be required to wait for a future batch study. 
QUOTE: ERCOT understands that not all connection requests result in built projects. Therefore, developers will be presented with a commitment deadline currently planned for June 2027 for projects in Batch Zero to post financial security for their development and prove they have appropriate site control needed to build.
AFTER:  Can projects connect faster if they "bring their own generation" or agree to be flexible with their electricity demand? Yes. Besides streamlining the study process, the Batch Zero framework introduces two new optional pathways for large customers who want to connect in ways designed to reduce press…

### e11 · `ercot-batch-zero-explainer` · tier 2 · Trending Topics: ERCOT's New Batch Connection Process for Large Electricity Users (2026-06-18)
locator: Trending Topics: Batch Connection Process (June 18, 2026), Background · text copy line 24

BEFORE: …state • "Batch Zero," the first group of users, begins in July 2026 FACTS: Background Texas is experiencing an unprecedented surge in demand for electricity. Data centers, cryptocurrency operations, and large industrial plants are requesting to connect to the ERCOT grid at a rate never seen before. 
QUOTE: As of mid-2026, large users totaling more than 438,000 MW of proposed demand had entered ERCOT's connection queue. Nearly 90% of those requests were from data centers.
AFTER:  To put that in perspective, ERCOT's all-time peak demand record is 85,508 MW set on August 10, 2023. ERCOT defines a large user as a single site with a peak electricity demand of more than 75 MW. That same amount of electricity can power 18,750 homes during ERCOT peak hours. www.ercot.com June 18, …

### e12 · `ercot-ltlf-2026-adjust-proposal` · tier 2 · ERCOT Proposal to Adjust the Load Forecast (PUCT Project 59772) (May 2026)
locator: Proposal to Adjust the Load Forecast (Project 59772), page 1 · text copy line 71

BEFORE: …iteria Under PURA §37.0561, Project-No. 58480, ERCOT's Proposed Compliance Plan for Including Large Loads in the Load Forecast for the 2026 Regional Transmission Plan (Jan. 22, 2026) ("2026 RTP Compliance Plan"); see also, 16 TAC § 25.370(g) (addressing requirements for the compliance plan). 1 of 9 
QUOTE: The LTLF forecasts peak load is 278,003 megawatts (MW) in 2029 and 367,790 MW in 2032. In its April 15th filing, ERCOT indicated that it had concerns with using these values in the Reliability Assessment and any other transmission and resource adequacy analysis.
AFTER:  At the Commission' s April 17, 2026, Open Meeting, the Commission indicated that adjusting the LTLF to a more realistic value may be warranted. At the May 7,2026, Open Meeting, ERCOT confirmed to the Commission that it would propose an adjustment to the LTLF. 16 TAC § 25.370(e) requires ERCOT to us…

### e13 · `puct-59772-order` · tier 1 · PUCT Project 59772, Order Granting ERCOT's Load Forecast Adjustment Request (June 2026)
locator: Project 59772, Order Granting Adjustment Request (June 2026), page 2 · text copy line 100

BEFORE: …ng the Option B Methodology. The Option B Methodology relies on objective credible independent information. as required by § 25.370(e)(2)(b). by using load information developed through the ERCOT stakeholder process in PORR 145 and has been subject to significant stakeholder consultation and input. 
QUOTE: In accordance with 16 TAC § 25.370(e)(2)(B) the Commission approves ERCOTs request to adjust the LTLF using the Option B methodology.
AFTER:  The Commission orders ERCOT to provide notice in this Proiect to the Commission ofthe load forecast MW values based on the above adjustments. once those MW values are known. ' ERCOT Market Notice. M-B051826-0 I Proposal to Adiust 2026 L.ong-lerin Load Forecast (May I 8,2026) (available at. hllps .'…

### e14 · `eia-tx-large-load` · tier 2 · EIA Today in Energy: Data centers and cryptocurrency mining in Texas drive strong power demand growth
locator: Today in Energy, Data centers and cryptocurrency mining in Texas drive strong power demand growth · text copy line 79

BEFORE: …ture LFL demand in developing our STEO forecasts of regional electric load. We assume that by the end of 2025 ERCOT will have approved operations of 9,500 MW of LFL demand capacity, which would be 73% more than is currently approved (5,479 MW of which 1,570 MW was approved over the past 12 months). 
QUOTE: Historically, LFL customers have consumed about 65% of their total approved capacity.
AFTER:  In the STEO, we assume that LFL demand is constant throughout the day at this percentage, so the expected 2025 capacity and its utilization translate to an assumed total LFL of 54 billion kWh next year. This new electricity consumption from large computing and industrial facilities contributes to o…

### e15 · `imm-som-2025` · tier 2 · 2025 State of the Market Report for the ERCOT Electricity Markets (published 2026)
locator: Executive Summary, Direction for Future Market Design · text copy line 1014

BEFORE: …ncreases of 62% to 74% over current peak load over a five year period. There is currently a surplus of capacity in ERCOT for normal weather conditions. However, a 60%+ increase in load cannot be accommodated by current viii | 2025 State of the Market Report / / Executive Summary installed capacity. 
QUOTE: This suggests a resource adequacy constraint should be applied to the load interconnection process so that ERCOT does not approve an amount of new load that is physically infeasible.
AFTER:  Projected load in any year that exceeds feasibility can be deferred, rather than denied interconnection, to allow for generation growth to happen and create room for additional load. Significant increase in load that is physically feasible will still result in higher energy and ancillary service pr…

### e16 · `imm-som-2025` · tier 2 · 2025 State of the Market Report for the ERCOT Electricity Markets (published 2026)
locator: Recommendation 2020-3 summary · text copy line 9077

BEFORE: …ds while complying with HB 1500. We continue to recommend that ERCOT implement DRRS using the design principles outlined above. 2020-3: Reconfigure Load Zones to Reflect Prevailing Congestion Patterns Load zones are groups of load nodes in the ERCOT grid that experience similar congestion patterns. 
QUOTE: Unlike generators, which settle at the nodal level and receive payments based on their specific locational marginal prices (LMPs), loads are billed at the load zone price. This price reflects a load-weighted average of nodal prices within the zone.
AFTER:  By aggregating prices this way, the system shields loads from nodal price volatility and simplifies market settlements. Beyond simplifying settlements, load zone prices also provide important short- and long-term economic signals. When they accurately capture congestion patterns, they can inform co…

### e17 · `imm-som-2024` · tier 2 · 2024 State of the Market Report for the ERCOT Electricity Markets (published 2025)
locator: Section F (Exposure of Load to Real-Time Prices), page 48 (OCR) · text copy line 2979

BEFORE: …Outcomes F. Exposure of Load to Real-Time Prices Although real-time prices play a critical role in sending investment signals in ERCOT's energyonly market, most load is not directly exposed to these prices. In 2024, only a relatively small share of total load was settled at real-time energy prices. 
QUOTE: Instead, many load-serving entities (LSEs) manage price exposure through a variety of mechanisms, including owning generation, entering into bilateral power purchase agreements (PPAs), participating in futures markets, or procuring energy through the day-ahead market.
AFTER:  Figure 8 shows the percentage of load that was exposed to real-time prices based on ERCOT settlement data. Figure 8: Monthly Average Load Exposure, 2020-2024 70 Average Load (GW) 24% Average Load Exposure Percentage 21% 60 18% 50 15% 40 12% 30 9% 20 6% 10 3% 0 Load Exposure to Real-Time Price 80 0%…

### e18 · `puct-25-107` · tier 1 · PUCT Substantive Rule 16 TAC §25.107, Certification and Obligations of Retail Electric Providers (REPs)
locator: Section 25.107(b)(1)(A) · text copy line 16

BEFORE: …LICABLE TO ELECTRIC SERVICE PROVIDERS. CERTIFICQTION, LICENSING AND REGISTRATION. §25.107. Certification and Obligations of Retail Electric Providers (REPs). (a) Applicability. (1) This section contains the certification and reporting requirements applicable to a retail electric provider (REP). (A) 
QUOTE: A person must obtain a REP certificate under this section before purchasing, taking title to, or reselling electricity to provide retail electric service.
AFTER:  A person may certify as an Option 1 REP, Option 2 REP, or Option 3 REP under this section. Certification must be maintained on an ongoing basis by timely reporting and updating the certification information in accordance with subsections (i) and (h) of this section. (B) A person that does not purch…

### e19 · `imm-som-2025` · tier 2 · 2025 State of the Market Report for the ERCOT Electricity Markets (published 2026)
locator: Recommendation 2015-1, Transition Away from the 4CP Method, page 154 (OCR) · text copy line 9184

BEFORE: …ct the value of each product and offers that reflect the marginal cost of providing each product. Therefore, we recommend basing the clearing price of all ancillary services on all constraints used to procure the services. 2015-1: Transition Away from the 4CP Method of Allocating Transmission Costs 
QUOTE: ERCOT allocates the costs of the transmission system to consumers using the 4CP method. Under this methodology, each consumer's transmission tariff for the following year is based on its load-ratio share during the 15-minute intervals with the highest monthly system-wide demand from June through September
AFTER: .86 Approved in 1996, the 4CP method was intended to allocate transmission costs to those who contributed most to system-wide peak demand. It also was designed to signal consumers to reduce load during peak periods, thereby forestalling the need for new transmission investments. Whatever virtues thi…

### e21 · `puct-58000-pfp` · tier 1 · PUCT Project 58000, Proposal for Publication: amendments to §25.192, §25.193 and new §25.252 (transmission cost recovery / 4CP) (2026-07-09, proposed)
locator: Project 58000, Proposal for Publication (for the July 9, 2026 open meeting), page 1 · text copy line 24

BEFORE: …Rates for Export from ERCOT and §25.193 relating to Distribution Service Provider Transmission Cost Recovery Factors (TCRF) and new §25.252 relating to Large Load Customer Tariffs. This proposal will implement Section 6 of Senate Bill 6, as enacted during the Texas 89th Regular Legislative Session. 
QUOTE: The proposal will restyle amended §25.192 to Transmission Service Rates, replace the four coincident peak (4CP) methodology with a 12 coincident peak (12CP) methodology for assigning transmission costs, codify using a 30-minute interval to measure 12CP
AFTER: , require non-opt-in-entity distribution service providers (DSPs) to provide ERCOT access to settlement-quality meter data for each large load customer in its service territory, require block load transfers to pay transmission costs, require interconnection fees paid under §25.194 relating to Large …

### e23 · `ercot-cdr-2025-12` · tier 2 · Report on the Capacity, Demand and Reserves (CDR) in the ERCOT Region, 2026-2030 (December 2025)
locator: Findings & Discussion, Overview · text copy line 127

BEFORE: …sted information as of a certain point in time, state/federal policy and regulatory changes, economic developments, market design initiatives, evolving grid management practices, and technology improvements, can significantly alter the long-term resource adequacy outcome as reflected in this CDR. ● 
QUOTE: The most impactful resource adequacy development since the May 2025 CDR release are provisions in Texas Senate Bill 6 (SB6), signed into law in June 2025, that establish new interconnection requirements for Large Loads and ERCOT authority to curtail Large Load consumption before and during declared grid emergencies.
AFTER:  Although the CDR-related ERCOT Nodal Protocols-Specifically, Section 3.2.6.3, Firm Peak Load and Firm Peak Net Load Estimates-does not yet reflect rules for treatment of the SB6 Large Load provisions, this CDR nevertheless includes reserve margin scenarios reflecting assumptions for Large Load curt…

### e24 · `ercot-batch-zero-update-2026-09` · tier 2 · Batch Zero Update to the Board (item 14) (September 2026)
locator: Batch Zero Update to the Board (Sept. 14-15, 2026), Key Takeaways · text copy line 20

BEFORE: …atch Zero Update Jeff Billo Vice President, Interconnection and Grid Analysis Board of Directors Meeting September 14-15, 2026 Key Takeaways • ERCOT took immediate actions to address Governor Abbott's August 3, 2026 directive related to the interconnection of data centers and crypto mining loads. • 
QUOTE: The verification and audit process will have a TBD impact on the Batch Zero process and timeline.
AFTER:  • ERCOT has provided conditional classification for all Batch Zero Large Loads: • 204 projects (66.4 GW) met the qualifications to be conditionally included as base load; • 158 projects (127.9 GW) met the qualifications to be conditionally included as studied load. Legacy Large Load Interconnection…

### e25 · `ref-epa-financial-ppa` · tier 2 · Financial PPA (Green Power Markets) (snapshot 2025-01-19)
locator: Financial PPA, opening section · text copy line 104

BEFORE: … Do Financial PPAs Work? - Why Would an Organization Consider a Financial PPA? - What Is the Difference Between a Physical PPA and a Financial PPA? - Advantages and Challenges of Financial PPAs - What Types of Organizations Can Utilize Financial PPAs? - Additional Resources What Is a Financial PPA? 
QUOTE: A financial PPA is a financial arrangement between a renewable electricity generator (the seller) and a customer (the buyer) that enables both parties to hedge against electricity market price volatility. Unlike with a physical power purchase agreement (physical PPA), there is no physical delivery of power from the seller to the customer. Instead, the energy is delivered to the grid and the customer needs to purchase electricity independent of this financial arrangement.
AFTER:  Rather, a financial PPA is a hedge arrangement that offers buyers cost predictability for their electricity use and promotes growth in the renewable energy sector by offering project developers long-term contracts with predictable revenues-a key element to attracting project financing and investmen…

### e26 · `ref-nrf-ercot-price-spikes` · tier 3 · ERCOT price spikes (Project Finance NewsWire) (October 2019)
locator: Section on VPPAs as contracts for differences · text copy line 57

BEFORE: …oks like a power contract in form, but electricity is not physically delivered. Instead, the power producer agrees to pay the offtaker the current market price for electricity, and the offtaker pays a fixed price back. The two payments are netted so that only a net payment is made in one direction. 
QUOTE: To the extent the current market price of power under a VPPA exceeds the fixed "strike price" the offtaker has agreed to pay, then the independent power company must pay the excess to the offtaker for each megawatt hour of power produced by the project. To the extent the current market price of power produced by the project is lower than the fixed strike price, then for each megawatt hour of power, the offtaker must pay the difference to the independent power company, thereby providing a floor price the project will receive for its electricity.
AFTER:  VPPAs differ in how they calculate the floating market price. Some VPPAs settle at a node on the power grid. Because projects sell the physical output in fact at the node for the nodal price, the merchant revenues earned by any project with such a VPPA will generally align with the floating price u…

### e27 · `ref-epa-financial-ppa` · tier 2 · Financial PPA (Green Power Markets) (snapshot 2025-01-19)
locator: Financial PPA, hedge discussion · text copy line 126

BEFORE: …y project, but the customer's green power use claims need to align with the attributes of the replacement RECs. The below infographic depicts how a typical Financial PPA works. [GPM Financial PPA] To save the infographic, right-click on the image. Why Would an Organization Consider a Financial PPA? 
QUOTE: A financial PPA can serve as a hedge against electricity price volatility for the customer. This benefit occurs when the price of the power that the financial PPA project sells into the wholesale electricity market is correlated with the price the customer is paying to purchase the electricity for its own operations.
AFTER:  When electricity prices are high in both markets, the customer is credited at a high rate from the seller and can offset the high cost they are paying for electricity with their credit. Conversely, when electricity prices are low, the customer's electricity costs are also low, but this is counterba…

### e28 · `ref-powermag-ppa` · tier 3 · The Power Purchase Agreement in Transition
locator: Virtual PPAs section · text copy line 250

BEFORE: …ter into VPPAs, they can negotiate to receive the RECs associated with the energy delivered under the PPA. Through the RECs, corporates provide stakeholders with unequivocal evidence of their commitment to renewable energy (see sidebar). A major risk (Table 2) associated with VPPAs is "basis risk." 
QUOTE: Basis risk (also known as "locational basis risk" or "node-to-hub basis risk") results from the fact that VPPAs are typically settled at a major trading hub remote from the generation project, while the generator/seller receives payment for wholesale market prices at a nodal delivery point.
AFTER:  Differences in prices between the trading hub and individual nodes creates a "mismatch" that presents additional credit risk of the generation seller. Basis risk can be mitigated through a variety of techniques including tracking accounts, economic curtailment, reserves and holdbacks, and various n…

### e29 · `ref-nrf-vppa-risks` · tier 3 · Corporate VPPAs: Risks and sensitivities (June 2020)
locator: Section on electricity basis risk · text copy line 71

BEFORE: …er's actual electricity usage or the geographic location of its actual offtake. Basis risk Electricity basis risk is the risk that the project owner takes by using the electricity prices at a "hub" for settling a VPPA while selling electricity from the project into the spot market at "node" prices. 
QUOTE: VPPAs are frequently hub-settled. Hubs are aggregations of nodes.
AFTER:  Because hubs cover a broader geographical range than a single node, hub prices are less volatile than node prices and so settling VPPAs at hub prices is perceived to carry less risk. Basis risk is the risk that there will be a difference in electricity prices at the two locations. Take an example: …

### e30 · `puct-58000-pfp` · tier 1 · PUCT Project 58000, Proposal for Publication: amendments to §25.192, §25.193 and new §25.252 (transmission cost recovery / 4CP) (2026-07-09, proposed)
locator: Project 58000 Proposal for Publication, proposed 25.193(d)(3) · text copy line 1102

BEFORE: …Page 31 of 37 the highest non-coincident peak demand placed by the large load customer on the system in the past year; or (C) the large load customer's 12CP demand consistent with the most recent ERCOT 12CP intervals, as defined in §25.192 of this title (relating to Transmission Service Rates). (3) 
QUOTE: A large load customer's billing under this section must commence at the level of available service at the time it is available, irrespective of whether the large load customer has energized or is fully using available capacity, and for a period of no less than 20 years.
AFTER:  (e) Adjustments due to delayed cost recovery or billing information. An IOU DSP may request, and the commission may approve, reasonable adjustments to the TCRF formula included in subsection (c) of this section to account for delays between costs incurred to serve large load customers and cost reco…

### e31 · `puct-58000-pfp` · tier 1 · PUCT Project 58000, Proposal for Publication: amendments to §25.192, §25.193 and new §25.252 (transmission cost recovery / 4CP) (2026-07-09, proposed)
locator: Project 58000 Proposal for Publication, proposed 25.193(d)(1)-(2)(A), Large load minimum billing demand · text copy line 1076

BEFORE: …h February 28 period for the September 1 TCRF update. (d) Large load minimum billing demand. (1) A REP serving a large load customer, as determined by §25.194 of this title (relating to Large Load Interconnection Standards), must be charged for that customer based upon a minimum billing demand. (2) 
QUOTE: The minimum billing demand for a large load customer under paragraph (1) of this subsection must be the greater of: (A) the large load customer's contracted peak demand, as defined in §25.194 of this title (relating to Large Load Interconnection Standards);
AFTER:  Project No. 58000 (B) Proposal for Publication Page 31 of 37 the highest non-coincident peak demand placed by the large load customer on the system in the past year; or (C) the large load customer's 12CP demand consistent with the most recent ERCOT 12CP intervals, as defined in §25.192 of this titl…

### e32 · `ref-yale-ppa-risk` · tier 3 · Navigating risk: corporate PPA guide (2020-04-24)
locator: Other risks, Shape Risk · text copy line 228

BEFORE: …ted energy footprints and reduced needs for price hedging, the benefits of reduced basis risk might not be worth the difficulties of negotiating a price floor and collar. More Resources on PPA Risk Mitigation Other risks facing entities entering into power purchasing agreements include: Shape Risk: 
QUOTE: Shape risk refers to the variable amount of power generated at different times (and at different prices). Companies with electricity usage spread out throughout the day and night (like a data center company) that are looking for a PPA to serve as a hedge against variable retail electricity prices might be concerned about the shape of the power generation under the PPA not matching the shape of their own electricity consumption.
AFTER:  Volume Risk: Volume risk refers to the uncertain output of electricity generated by a variable renewable energy project. Volume risk could be of particular concern to a carbon-intensive off-taking company seeking RECs to meet regulatory requirements, as prolonged lack of wind or sunshine, for examp…

### e33 · `ref-rmi-ppa-risk` · tier 3 · A Local Government's Guide to Off-Site Renewable PPA Risk Mitigation (2020)
locator: Shape Risk, Further Detail (p. 18) · text copy line 1018

BEFORE: …uivalent to those on a VPPA's revenue if the city is purchasing energy on the wholesale market. Shape risk also impacts a PPA's hedge effectiveness. In a PPPA, over- or underproduction from the project would typically force the city to transact in the wholesale market, reducing its price certainty. 
QUOTE: Meanwhile, in a VPPA, if generation and consumption are not coincident (and they rarely are), changing wholesale energy prices throughout the day may lead to the VPPA revenues not fully offsetting the city's energy costs.
AFTER:  EXHIBIT 10 A VPPA's Revenue (bottom) Is Impacted by the Shape of the Renewable Generation and Wholesale Prices (top) Solar PV Generation Floating Wholesale Price Fixed PPA Price 25 40 35 20 25 15 20 10 15 Generation (MW) Price ($/MWh) 30 10 5 5 0 0 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20…

### e34 · `imm-som-2025` · tier 2 · 2025 State of the Market Report for the ERCOT Electricity Markets (published 2026)
locator: Demand and Supply in ERCOT, 3. Captured Prices for Wind and Solar · text copy line 2723 · heading above: 1.2 GW of wind, and 280 MW of combustion turbines. Since 2021, most new capacity has come

BEFORE: … energy price paid to generators for the energy they produce. Figure 15: Average Captured Prices for Wind and Solar 2021-2025 !"#A%C#'(%)*+A#,'-A./#'M1')#A'2P45 !*" +,-./ !)" 0123 !(" !'" !&" !%" !$" !#" !" $"$# $"$$ $"$% $"$& $"$' 2025 State of the Market Report | 19 / / Demand and Supply in ERCOT 
QUOTE: Figure 15 shows that the average captured energy price by renewable generation tends to decrease as installed renewable capacity increases. After years in which solar captured a premium relative to wind, the average captured price for solar at $21 per MWh was nearly at parity with wind at $19 per MWh. This trend is likely to continue as solar capacity increases and shifts peak net demand later to the evening, when wind generation tends to increase.
AFTER:  To mitigate congestion risks in resource-rich locations, renewable developers often expand into regions with lower renewable potential but less concentration and congestion. This strategy is particularly applicable when the capital cost of renewable generation declines over time, as it has for sola…

### e35 · `imm-som-2025` · tier 2 · 2025 State of the Market Report for the ERCOT Electricity Markets (published 2026)
locator: Demand and Supply in ERCOT, Table 2 discussion · text copy line 2739 · heading above: 1.2 GW of wind, and 280 MW of combustion turbines. Since 2021, most new capacity has come

BEFORE: …th daily peak load.8 As shown in Table 2, wind resources had a 28.5% capacity factor during daily peak load intervals in 2025, compared to over 48% for solar. However, as solar output has increased, it has shifted the timing of peak net load into later in the evening when solar production declines. 
QUOTE: Consequently the solar capacity factor during the daily net peak net load interval has fallen each year since 2020, reaching just 1.7% in 2025. In contrast, wind maintained a capacity factor of 29.3% during the same interval, a slight increase from recent years.
AFTER:  Table 2: Aggregate Capacity Factor of Wind and Solar Generation 2021-2025 !"#$ %&"$#DD P4P5 P4PP P4P6 P4P; P4P: 66748 66798 657Y8 657;8 65798 !"#$ (#)D*+,"#-+ .L#0 64798 65768 P>7:8 P=748 P>7:8 (#)D*+N"O+ ,"#-+.L#0 P:798 PY798 P97Y8 PY7>8 P=768 %&"$#DD P6758 P67=8 PP798 PP7P8 P67>8 %&'() (#)D*+,"#-…

### e36 · `imm-som-2025` · tier 2 · 2025 State of the Market Report for the ERCOT Electricity Markets (published 2026)
locator: Review of Real-Time Market Outcomes, 4. Price Spike Impacts · text copy line 1628

BEFORE: …ity was lower on both an absolute and percentage basis. This trend likely results from continued growth in installed solar and energy storage capacity, which contributes to high online reserves throughout the year. We further discuss the current surplus of operating reserves in ERCOT in Chapter II. 
QUOTE: As in 2024, most price spikes in 2025 occurred during the peak net load hours between 7 and 9 p.m., when solar production across the state ramped down for the day.
AFTER:  During this ramp-down period, SCED often dispatches quick-start natural gas plants or energy storage resources with high-priced energy offer curves, which results in frequent and predictable price spikes. Price spikes during this evening ramp accounted for 30% of all price spikes in 2025, up from 2…

### e37 · `ercot-batch-zero-update-2026-09` · tier 2 · Batch Zero Update to the Board (item 14) (September 2026)
locator: Batch Zero Update to the Board (Sept. 14-15, 2026), slide 4 · text copy line 270

BEFORE: … • Energization pause impacts Large Load data centers and crypto facilities not yet connected to the ERCOT system. Large Loads must meet eligibility verification to move forward. • Two separate and distinct work streams.  "Verification and audit" process impacts Batch Zero interconnection process. 
QUOTE: ERCOT has paused the energization of new Large Load data centers and crypto mining facilities until the completion of the verification and audit and community impact review.
AFTER:  ERCOT provided provisional Batch Zero Large Load project classification (base, studied, excluded) to the Interconnecting TSPs on September 3, 2026. Final project inclusion/ exclusion determination will be based on the results of the eligibility verification and audit and provided in December. (Orig…

### e38 · `ercot-batch-zero-audit-2026-11` · tier 2 · ERCOT Update: Batch Zero Verification and Audit Process (PUCT Project 59142, item 78) (2026-11-04)
locator: ERCOT Update filed Nov. 4, 2026 (Project 59142, item 78), Attachment A, Concluding the Verification Process · text copy line 182

BEFORE: …te it Internal Audit Develop tools for tracking the review process for project consistency and monitoring of issues. against Planning Guide Section 9 requirements. Emerging, Recurring Issues Concluding the Verification Process Although ERCOT has not completed its review, common issues are emerging: 
QUOTE: ERCOT must complete its review this month to file a report with the PUCT on December 10, 2026.
AFTER:  · Lack of documentation to establish affiliate relationships · Inability to demonstrate site control Inability to establish long-lead time equipment ordered and will be delivered before energization Difficulty confirming the amount of financial security posted ERCOT encourages developers, TSPs, and…

### e39 · `puct-25-194` · tier 1 · PUCT Substantive Rule 16 TAC §25.194, Large Load Interconnection Standards
locator: 16 TAC §25.194(f), SLLIA · text copy line 586

BEFORE: …ncluding by changing its requested peak demand, phased energization schedule, point of interconnection, site configuration, load composition, load type, or any other modification, must submit a new interconnection request to the interconnecting DSP or the interconnecting TSP. (C) (3) (4) (f) SLLIA. 
QUOTE: Not later than 60 days after ERCOT issues a study report that allocates transmission capacity, the large load customer must execute and fund a SLLIA with the interconnecting DSP and, if different from the interconnecting DSP, the interconnecting TSP.
AFTER:  The SLLIA must meet the requirements of this subsection. The interconnecting DSP or the interconnecting TSP must cancel the interconnection request and notify ERCOT of the cancellation if the large load customer fails to execute a SLLIA under this subsection. (1) Required disclosures. (A) Site cont…

### e40 · `puct-25-194` · tier 1 · PUCT Substantive Rule 16 TAC §25.194, Large Load Interconnection Standards
locator: 16 TAC §25.194(f), SLLIA financial security (p. 25.194-10) · text copy line 790

BEFORE: …arge load customer's allocated transmission capacity, the interconnecting DSP or the interconnecting TSP must return a guaranty or letter of credit provided by a large load customer under subsection (d) of this section. (B) SLLIA financial security. §25.194-10 effective 10/08/2026 (P-58481) (i) (C) 
QUOTE: A large load customer must post financial security with the interconnecting DSP or the interconnecting TSP in an amount that is the greater of: (I) $50,000 per MW of the contracted peak demand; or (II) the costs allocated to the large load customer for system upgrades as a result of a batch zero interconnection study or an interconnection study.
AFTER:  (ii) Notwithstanding this subparagraph, a large load customer may be required to post additional financial security related to the large load minimum billing demand, described in §25.193 of this title (relating to Distribution Service Provide Transmission Cost Recovery Factor (TCRF)). (iii) Deadlin…

### e41 · `ercot-batch-zero-explainer` · tier 2 · Trending Topics: ERCOT's New Batch Connection Process for Large Electricity Users (2026-06-18)
locator: Trending Topics: Batch Connection Process (June 18, 2026), PCLR pathway · text copy line 183

BEFORE: …heir on-site generation to offset the amount of transmission capacity they require, making it easier to connect at higher load levels. www.ercot.com June 18, 2026 PCLR is for large customers that are willing to let ERCOT reduce their power consumption during periods of localized stress on the grid. 
QUOTE: The customers agree to embed the controllable load into ERCOT's dispatching system and let ERCOT curtail their power use when transmission constraints arise in their area. In exchange, the customers can access a portion of the grid ahead of a full transmission buildout.
AFTER:  Think of it as a reliability partnership: the customer can consume more power during hours when the local grid is moving freely, and ERCOT gains a new tool to automatically reduce that power draw to help solve localized congestion issues when they occur. What's next? Implementation of the Batch Zer…

### e42 · `ercot-pgrr145-puct-report` · tier 1 · PGRR145 PUCT Report (Batch Zero; Planning Guide Section 9) (2026-06-18)
locator: PGRR145 PUCT Report, Effective Date row · text copy line 24

BEFORE: …------------------------------------------------------------------------------------------------------------------------------------------------------------------------+----------------------------------------------------+ | Effective Date | | Batch Zero and WLPUN: July 11, 2026 | | | | | | | | | | 
QUOTE: PCLR: Upon system implementation
AFTER:  | | +----------------------------------------------------------------+-------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------…

### e43 · `ercot-batch-zero-explainer` · tier 2 · Trending Topics: ERCOT's New Batch Connection Process for Large Electricity Users (2026-06-18)
locator: Trending Topics: Batch Connection Process (June 18, 2026), WLPUN pathway · text copy line 174

BEFORE: …ad Resource (PCLR) pathways to connection. WLPUN is for large customers who plan to build their own on-site power generation, such as natural gas turbines, solar panels, or other sources. By generating some of their own electricity, these customers reduce the amount they need to draw from the grid. 
QUOTE: The batch framework recognizes that contribution and allows their on-site generation to offset the amount of transmission capacity they require, making it easier to connect at higher load levels.
AFTER:  www.ercot.com June 18, 2026 PCLR is for large customers that are willing to let ERCOT reduce their power consumption during periods of localized stress on the grid. The customers agree to embed the controllable load into ERCOT's dispatching system and let ERCOT curtail their power use when transmis…

### e44 · `puct-58000-pfp` · tier 1 · PUCT Project 58000, Proposal for Publication: amendments to §25.192, §25.193 and new §25.252 (transmission cost recovery / 4CP) (2026-07-09, proposed)
locator: Project 58000 Proposal for Publication, proposed new 25.252(c)(2)(i), Large Load Customer Tariffs · text copy line 1241

BEFORE: …ion voltage. Each TSP and each IOU-DSP must include the following terms in its tariff: (1) Financial security. A large load customer must post financial security in accordance with §25.194 of this title (relating to Large Load Interconnection Standards). (2) Contribution in aid of construction. (i) 
QUOTE: A large load customer must pay contribution in aid of construction for transmission interconnection costs and distribution interconnection costs.
AFTER:  (ii) Contribution in aid of construction must be made in the form of a direct cash payment. Project No. 58000 (iii) (3) Proposal for Publication Page 35 of 37 An allowance for contribution in aid of construction is prohibited. Interconnection agreement. An interconnection agreement for service with…

### e45 · `puct-58000-pfp` · tier 1 · PUCT Project 58000, Proposal for Publication: amendments to §25.192, §25.193 and new §25.252 (transmission cost recovery / 4CP) (2026-07-09, proposed)
locator: Project 58000 Proposal for Publication, proposed new 25.252(c)(3), Large Load Customer Tariffs · text copy line 1260

BEFORE: …ansmission interconnection costs and distribution interconnection costs. (ii) Contribution in aid of construction must be made in the form of a direct cash payment. Project No. 58000 (iii) (3) Proposal for Publication Page 35 of 37 An allowance for contribution in aid of construction is prohibited. 
QUOTE: Interconnection agreement. An interconnection agreement for service with a term of not less than 20 years and that complies with §25.194 of this title (relating to Large Load Interconnection Standards) is required.
AFTER:  (d) TSP tariff requirements. The following provisions regarding large load customers apply to TSPs and large load customers. Each TSP must include the following terms in its tariff: (1) Reservation of transmission capacity. A large load customer must meet the following requirements to reserve trans…

### e46 · `puct-58000-pfp` · tier 1 · PUCT Project 58000, Proposal for Publication: amendments to §25.192, §25.193 and new §25.252 (transmission cost recovery / 4CP) (2026-07-09, proposed)
locator: Project 58000 Proposal for Publication, proposed new 25.252(d)(2), TSP tariff requirements · text copy line 1290

BEFORE: …t the financial commitments and obligations required by §25.194 of this title (relating to Large Load Interconnection Standards); and (D) remain in compliance with the interconnection agreement executed in accordance with §25.194 of this title (relating to Large Load Interconnection Standards). (2) 
QUOTE: Reallocation. Transmission capacity may be reallocated if a large load customer fails to meet the requirements described in this subsection.
AFTER:  (e) IOU-DSP tariff requirements. The following provisions regarding large load customers apply to IOU-DSPs and large load customers. Each IOU DSP must include the following terms in its tariff: Project No. 58000 (1) Proposal for Publication Page 36 of 37 Commencement of billing. Billing must commen…

### e47 · `ref-nrf-hedges-since-uri` · tier 3 · How hedges have changed since Uri (June 2022)
locator: Section on the buyer's perspective during Uri · text copy line 109

BEFORE: …lant safety reasons - there was really no penalty because the contract payments were tied to the electricity actually metered. That is from the perspective of the power plant owner. Things looked different to electricity purchasers. For example, take a data center with a large need for electricity. 
QUOTE: It has a virtual power purchase agreement with a solar project or wind farm to hedge its cost of electricity. If that plant was shut down during the storm, that energy purchaser ended up paying $9,000 a MWh for the electricity it needed, and it received $0 from the VPPA hedge it holds with a renewable plant.
AFTER:  Post-Uri One thing that got less press after the storm than it should have was the impact of some as-generated contracts on grid resiliency. The then-CEO of ERCOT said that it should not have to force people to winterize because that is what electricity market design is supposed to do. The idea is …

### e48 · `ref-c2es-ppa` · tier 3 · How cities benefit from PPAs (2018)
locator: Types of PPAs (p. 3) · text copy line 90

BEFORE: …er's (Figure 2). The vPPA sets a "strike price" or contract price for the electricity, but the difference between this and the local market price for electricity determines the actual amount the customer receives or pays to the project developer at the time of settlement (for example, every month). 
QUOTE: Note that the customer still purchases electricity from its local provider, even though the customer is buying and selling renewable electricity in the market where the vPPA is located.
AFTER:  In both PPAs and vPPAs, the customer can claim the environmental benefits of the renewable power (via the associated RECs), if it is stipulated in the contract. In terms of financial implications, under a physical PPA, the electricity price is set, often below the market rate the customer would pay…

### e49 · `ut-uri-timeline` · tier 2 · The Timeline and Events of the February 2021 Texas Electric Grid Blackouts (July 2021)
locator: Executive Summary, Findings · text copy line 377 · heading above: 1.1 Objective ................................................................................................................ 12

BEFORE: …ta, natural gas prices, normally much less than $10/MMBTU, spiked to over $400/MMBTU at Texas trading hubs. Natural gas providers that were able to produce and transport gas reported windfall profits. Many financial sector firms that operate in the ERCOT energy market also reported large profits. • 
QUOTE: The price of electricity spiked to $9,000 per MWh and stayed there by orders of the PUCT, which suspended some market price setting rules during the electricity blackouts.
AFTER:  The PUCT stated that high prices were intended to ensure that generating units would participate in the market and that pricesensitive energy consumers would minimize their demand for electricity from the market. The PUCT also stated that the suspension of the rules was due to two reasons. First, t…

## Statements to check (new or changed since the last audit)

- **How it works #1** (cites e3, e4, e5, e39, e40, e9, e10, e24, e37, e38) FLAG number-not-in-quote: 75 MW: Step 1, the connection rules. SB 6 told the PUCT to set a 75 MW threshold for large load interconnection standards (unless it finds a lower threshold necessary) and a flat study fee of at least $100,000. [e3][e4] The PUCT rule requires intermediate financial security of $50,000 per MW of requested peak demand for new requests. [e5] Within 60 days of an ERCOT study report that allocates transmission capacity, the customer must sign and fund a SLLIA, with security of the greater of $50,000 per MW of contracted peak demand or its allocated system upgrade costs. [e39][e40] ERCOT now studies large loads together in batches: a studied load in Batch Zero may get its full request, a partial allocation, or have to wait, and projects face a commitment deadline, planned for June 2027 when ERCOT described the process in June 2026, to post financial security and prove site control. [e9][e10] ERCOT's September 2026 Board update says the verification and audit process will have a to-be-determined impact on the Batch Zero process and timeline, and that ERCOT had paused energization of new Large Load data centers and crypto mining facilities until the audit and community impact review are complete. [e24][e37] ERCOT's November 2026 filing says it must finish its review that month to report to the PUCT on December 10, 2026. [e38]
- **How it works #2** (cites e41, e42, e43): Step 2, the connection options. Batch Zero offers two optional pathways. Under the PCLR pathway the customer lets ERCOT curtail its controllable load when local transmission constraints arise, in exchange for earlier access to part of the grid; that pathway takes effect only upon system implementation. [e41][e42] Under the WLPUN pathway on-site generation offsets the transmission capacity the site needs, making it easier to connect at higher load levels. [e43]
- **How it works #3** (cites e6, e7, e8, e23): Step 3, the operating conditions. Under SB 6, if the data center has on-site backup generation (non-exporting generation able to serve at least 50 percent of on-site demand), then after ERCOT deploys all available market services except frequency responsive ones, the independent organization may direct the utility to require it to deploy that backup generation or curtail load. [e6] Separately, utilities serving transmission-voltage customers must have a protocol, including any necessary equipment installed before interconnection, so the load can be curtailed during firm load shed; this applies to loads interconnected after December 31, 2025, other than critical load industrial customers and critical natural gas facilities. [e7] If the data center plans a net metering arrangement with an operating facility registered as a stand-alone generation resource as of September 1, 2025, the generation company, municipally owned utility or cooperative must notify ERCOT before implementing it. [e8] ERCOT's December 2025 CDR called these SB 6 provisions the most impactful resource adequacy development since May 2025. [e23]
- **How it works #4** (cites e11, e12, e13, e14): Step 4, the forecast context. More than 438,000 MW of large-user requests were in ERCOT's queue by mid-2026, nearly 90% of them data centers. [e11] The preliminary 2026 long-term forecast reached 278,003 MW in 2029, which ERCOT itself had concerns about using, and the PUCT approved ERCOT's request to adjust the LTLF using the Option B methodology. [e12][e13] For comparison, EIA reports that large flexible load (LFL) customers have historically consumed about 65% of their total approved capacity. [e14]
- **How it works #5** (cites e18, e16, e17, e25, e48, e26, e28, e29): Step 5, buying the power. A person must hold a REP certificate before reselling electricity to provide retail electric service, and load is billed at the load zone price, a load-weighted average of nodal prices. [e18][e16] LSEs manage price exposure with owned generation, bilateral PPAs, futures or day-ahead purchases. [e17] A solar VPPA does not deliver power: the EPA describes a financial PPA as having no physical delivery, so the customer still buys its electricity separately. [e25][e48] Under a VPPA the project pays the offtaker when the market price is above the strike price and the offtaker pays the project when it is below, per MWh produced. [e26] VPPAs are typically settled at a trading hub, not at the project's node. [e28][e29]
- **How it works #6** (cites e19, e21, e31, e30, e45, e44, e46) FLAG number-not-in-quote: 2026: Step 6, the wires bill. ERCOT allocates transmission costs on each customer's load-ratio share in the four summer peak intervals (4CP), and a PUCT proposal would replace 4CP with 12CP. [e19][e21] The same July 2026 proposal (not adopted in the saved sources) would set a large load's minimum billing demand at no less than its contracted peak demand, start billing at the level of available service whether or not the site has energized, run it for at least 20 years, require a 20-year interconnection agreement and require cash contribution in aid of construction for interconnection costs. [e31][e30][e45][e44] It would also let transmission capacity be reallocated if a large load fails the reservation requirements. [e46]
- **Key facts #3** (cites e5, e40): - PUCT intermediate financial security: $50,000 per MW of requested peak demand for new requests; SLLIA security is the greater of $50,000 per MW of contracted peak or allocated upgrade costs. [e5][e40]
- **Key facts #5** (cites e37, e38): - September 2026: ERCOT paused energization of new Large Load data centers pending the verification and audit; ERCOT's report to the PUCT is due December 10, 2026. [e37][e38]
- **Key facts #7** (cites e35, e34): - Solar's capacity factor in the 2025 net peak interval was 1.7%, and its 2025 captured price was $21/MWh. [e35][e34]
- **Common confusion #1** (cites e12, e14, e16, e28, e27, e21): (Guidance) A large load request is not a forecast of load. ERCOT said it had concerns about using its preliminary LTLF values, and EIA notes that large flexible load customers historically used about 65% of approved capacity. [e12][e14] Another confusion is assuming a renewable PPA removes price risk: the load is still billed at the load zone price, the VPPA settles at a hub, and the hedge only works to the extent the project's market price tracks what the customer pays. [e16][e28][e27] Finally, the 12CP and minimum billing demand terms are a proposal for publication, not an adopted rule. [e21]
- **Questions #4** (cites e9, e15, e41, e42): In Batch Zero a studied load may receive its full request, a partial allocation, or wait for a later batch if the grid cannot accommodate it at the time. [e9] The IMM also argues for a resource adequacy constraint on load interconnection so ERCOT does not approve physically infeasible load. [e15] The PCLR pathway, once implemented, trades curtailment during local constraints for earlier partial access. [e41][e42]
- **Questions #8** (cites e32, e33, e36, e35, e34): The Yale Clean Energy Forum names data centers as the classic case where a PPA's generation shape does not match round-the-clock consumption, and RMI notes that when generation and consumption are not coincident the VPPA revenues may not offset energy costs. [e32][e33] In ERCOT, most 2025 price spikes came between 7 and 9 p.m., when solar ran at a 1.7% capacity factor, and solar's 2025 captured price was only $21/MWh. [e36][e35][e34] (Reasoning) So the solar VPPA pays out least in the hours the data center's load zone bill is highest.
- **Questions #10** (cites e31, e30, e21): The data center's minimum billing demand would be at least its contracted peak demand, billing would start when service is available even if the site is not energized, and it would last at least 20 years. [e31][e30] (Reasoning) That turns an oversized interconnection request into a long fixed cost, so the developer should not ask for more MW than it will use. The proposal was not adopted in the saved sources. [e21]
- **Questions #12** (cites e43, e6, e8): Under the WLPUN pathway it offsets the transmission capacity the site needs. [e43] Under SB 6, qualifying backup generation also gives the independent organization the option to direct the site to run it instead of curtailing in an emergency. [e6] A net metering arrangement with an existing stand-alone generator needs prior notice to ERCOT. [e8]
- **Scenarios #6** (cites e37) FLAG number-not-in-quote: 2026: - Timing risk: as of September 2026 ERCOT had paused energization of new Large Load data centers until the audit and community impact review are complete. [e37]
- **Scenarios #10** (cites e25, e26, e28): - The VPPA: it is a financial contract for differences with no delivery, typically hub-settled, so the site still buys its power at the load zone. [e25][e26][e28]
- **Scenarios #12** (cites e19, e21, e30): - Transmission: 4CP charges are based on summer peak intervals, and a PUCT proposal would move to 12CP with a large-load minimum billing demand for at least 20 years. [e19][e21][e30]
- **Scenarios #15** (cites e26): - The VPPA pays per MWh the project produces, so with no output it pays nothing. [e26]
- **Scenarios #16** (cites e47, e49): - Norton Rose Fulbright describes exactly this in Winter Storm Uri: a buyer whose VPPA plant was shut down paid $9,000/MWh for its power and received $0 from the hedge. [e47] UT Austin's review confirms prices sat at $9,000/MWh by PUCT order during the blackouts. [e49]
- **Link to large-load-interconnection** (cites e1, e9): used-in Large Load Interconnection & Batch Zero: A Large Load is a site with aggregate peak Demand of 75 MW or more, and a studied load may receive its full request, a partial allocation, or wait for a later batch. [e1][e9]
- **Link to sb6** (cites e3, e4, e6) FLAG number-not-in-quote: 2025, 75 MW: regulates SB 6 (2025) Large Load Legislation: SB 6 requires the PUCT to set a 75 MW threshold and a study fee of at least $100,000, and lets the independent organization direct large loads with on-site backup generation to deploy it or curtail. [e3][e4][e6]
- **Link to large-load-growth** (cites e11): example-of Large Load Growth (Data Centers, Crypto, Industrial): Nearly 90% of the more than 438,000 MW of large-load requests in mid-2026 were data centers. [e11]
- **Link to four-cp** (cites e19, e21, e30): affects 4CP Transmission Charges: Transmission costs are allocated on 4CP load-ratio share, and a PUCT proposal would replace 4CP with 12CP and add a large-load minimum billing demand. [e19][e21][e30]
- **Link to ppa-vppa** (cites e25, e26): related PPA & Virtual PPA: A financial (virtual) PPA has no physical delivery; the parties settle the difference between a strike price and the wholesale price. [e25][e26]
- **Link to shape-risk** (cites e32): related Shape Risk: A data center using power around the clock may find a PPA's generation shape does not match its consumption. [e32]
- **Link to basis-risk** (cites e28, e16): related Basis Risk: VPPAs are typically settled at a trading hub remote from the project, while the load is billed at its load zone price. [e28][e16]
- **Link to rep** (cites e18): related REP (Retail Electric Provider): A person must obtain a REP certificate before reselling electricity to provide retail electric service. [e18]
- **Link to load-zone** (cites e16): settles Load Zone: Loads are billed at the load zone price, a load-weighted average of nodal prices in the zone. [e16]
- **Link to large-flexible-load** (cites e2): contrasts-with Large Flexible Load (LFL): A Large Computational Load is a Large Load where at least half of demand is computational, such as data centers and crypto mining. [e2]

## Uncited guidance text (check for new facts, numbers, dates, names)

- (Say it like this) (Guidance) "Getting connected is now a batch process with real money up front and a pause on new data center energization while ERCOT audits Batch Zero, and the data center should expect curtailment obligations in emergencies and possibly only a partial allocation of what it asked for. On the supply side, a solar VPPA is a financial swap, not power: the site still buys at its load zone price around the clock, so the VPPA hedges only the hours and the location it covers, and the transmission bill is a separate line that may move to a 20-year minimum billing demand."
- (Scenarios) - (Reasoning) Split the answer into connection, operations, forecast credibility, power cost and wires cost.
- (Scenarios) - Suppose (illustrative) the full 500 MW is requested: security at $50,000 per MW is 500 x 50,000 = $25 million.
- (Scenarios) - (Reasoning) Check how the PPA's generation profile and settlement point line up with the data center's load shape at its load zone; a flat round-the-clock load needs a plan for the evening and night hours the solar project does not cover.
- (Scenarios) - (Reasoning) A data center that cannot curtail is exposed to the full load zone price in those hours unless its retail contract or other hedges cover them; the solar VPPA is not a reliability or shortage hedge.

